# Spreadsheet-ready G–J rows

Paste under each floor tab after section E. Then add H8–H11 to the Tender Headlines block. All amber. Copper only. Not on the drawings.

Columns: Item | Annotation / item | What it refers to | Count | Unit | Size | Tender estimate | Est. unit | Notes

## Second / Third / Fourth / Fifth Floor (identical kit)

G  —  PIPE LAGGING (COPPER ONLY — NOT CONDENSATE)
G01,Class O lagging ø6.4 mm liquid,Half of B01 indoor pair. Not drawn.,481.3,m,13 mm wall Class O / Armaflex,481,m,B01 875 m ÷ 2 × 1.10 waste. Confirm indoor schedule.
G02,Class O lagging ø9.5 mm gas,Other half of B01 indoor pair. Not drawn.,481.3,m,13 mm wall Class O / Armaflex,481,m,Same basis as G01.
G03,Class O lagging ø15.88 mm,Half of B02+B03 riser pair.,44,m,19 mm wall Class O,44,m,(24+56)/2 × 1.10.
G04,Class O lagging ø19.05–22.2 mm,Other half of B02+B03.,44,m,19 mm wall Class O,44,m,Do not lag D01 condensate.
G05,Lagging sub-total this floor,G01–G04.,1050,m,—,1050,m,Amber estimate.

H  —  TRAY AND PIPE CONTAINMENT / SUPPORTS / CLIPS
H01,400 mm tray hangers + end supports,Corridor tray C01 60 m.,57,no.,M10 drop-rod pair + channel saddle,57,no.,ceil(60/1.2)+2 then +10%.
H02,400 mm tray couplers,3 m tray lengths.,20,no.,400 mm ladder coupler,20,no.,ceil(60/3).
H03,M10 drop-rod pairs,One pair per hanger.,57,pr.,M10 × storey void,57,pr.,Length TBA from ceiling void.
H04,Unistrut / channel at hangers,Hanger × 0.4 m × 1.10.,25,m,41 × 21 or 41 × 41,25,m,Estimate.
H05,Small pipe clips ø6–10,1.0 m centres on B01 875 m.,875,no.,nylon/copper clip,875,no.,Indoor pair in tray + tails.
H06,Large pipe clips ø15–22,1.2 m centres on B02+B03 80 m.,67,no.,heavy clip / saddle,67,no.
H07,Isolated stub clips at FCUs,2 pipes × 2 clips leaving the tray.,124,no.,ø6–10 clip,124,no.,31 × 4.
H08,Riser saddle clamps,1.5 m centres on 56 m passing + 24 m drop.,53,no.,two-piece saddle,53,no.

I  —  CONSUMABLES / EXPENDABLE MATERIALS
I01,OFN nitrogen cylinder 10 L class,Purge while brazing this floor.,2,cyl.,oxygen-free nitrogen,2,cyl.,FCU ≥ 16 → 2 cylinders.
I02,15% Ag / Stay-Brite brazing rods,Joints = 2/FCU + HBC ports.,4,pk.,1.5 mm rods,4,pk.,~78 joints / 20.
I03,Brazing flux,Same joints.,3,tin,—,3,tin.
I04,Tube-cutter wheels / blades,Copper cuts this floor.,2,no.,spare wheels,2,no.
I05,Abrasive pads / deburr pack,Prep before braze.,1,pk.,—,1,pk.
I06,Armaflex adhesive,1 tin / 50 m lagging.,21,tin,contact adhesive,21,tin,1050/50.
I07,Insulation finishing tape,1 roll / 30 m lagging.,35,rl.,self-adhesive,35,rl.
I08,PVC / identification tape,Service ID.,2,rl.,—,2,rl.
I09,Cable ties 300 mm,5 per FCU min 50.,155,no.,UV nylon,155,no.
I10,Marker + ID set + cleaning wipes,Floor kit.,1,set,—,1,set.

J  —  ROOM THERMOSTAT / CONTROLLER
J01,Wall controller / PAC remote per FCU,One per guest-room wall VRF. Model TBA.,31,no.,wired remote (model later),31,no.,Not drawn. HBC is not a room stat.

HEADLINES ADD
H8,Pipe lagging copper,G05,1050,m,Class O by Ø,1050,m,Estimate. Not on drawing.
H9,Tray + pipe containment kit,H01–H08,1,lot,hangers/clips/clamps,1,lot,Estimate.
H10,Consumables / expendable materials,I01–I10,1,lot,OFN/rods/tape/glue,1,lot,Estimate.
H11,Room thermostats / controllers,J01,31,no.,model TBA,31,no.,1 per FCU.

## Scale other bedroom floors from the table in ancillary-takeoff.md

6F: lag 832 m; hangers 44; stats 26; OFN 2
7F: lag 744 m; hangers 40; stats 24; OFN 2
8F: lag 450 m; hangers 32; stats 15; OFN 1
9F: lag 244 m; hangers 19; stats 9; OFN 1

## Basement deltas
G: 310 m @ 22 mm OD + 8+8 m riser pair = 326 m. Hangers 33 on 300 mm tray. 22 mm clips 282. Stats 10. OFN 1.
## Ground Floor
Lag 30 m riser only. No tray. Stats 0. OFN 1.
## Roof
Lag 234 m on C01+C02+C03. Stats 0. OFN 2. Prefer ~28 shaft saddle clamps not 141 if laterals sit on cleats.

## Summary add
S12 copper lagging 7060 m
S13 room stats 208 no. (10+198)
S14 OFN cylinders 18 no.
S15 tray hangers 396 no.
